# Акумулятори та BMS

## 1. Загальні питання та вибір АКБ

### Чи підтримує лінійка LuxPower SNA функцію примусового розряду акумулятора в загальну мережу?

> **Відповідь:** Так, починаючи з прошивки cBaa-338F99 від 2026-01-08, в налаштуваннях інвертора з'явився пункт "[Forced discharge](/settings/forced_discharge_enable)" (Примусовий розряд).

### Яку BMS обрати для самозбірного акумулятора LiFePO4 (наприклад, 16s 48v) для коректної роботи з інвертором LuxPower SNA6000?

> **Відповідь:** Оптимальним вибором є інверторні плати JK PB BMS (наприклад JK-PB2A16S20P). Вони добре комунікують з інвертором по CAN-шині, для цього достатньо обрати протокол "LuxPower" в налаштуваннях BMS та інвертора.

### Чи можна використовувати інвертор зі звичайними свинцево-кислотними автомобільними акумуляторами (CA/CA)?

> **Відповідь:** Автомобільні акумулятори розраховані лише на короткочасний великий струм (для пуску двигуна) і не переносять глибоких тривалих розрядів. Їх використання в системах резервного живлення призводить до швидкого розшарування електроліту та незворотної втрати ємності за кілька десятків циклів.

## 2. Налаштування зв'язку (BMS, CAN, RS485)

### Як підключити батарею Dyness?

> **Відповідь:** Використовуючи протокол 8 в інверторі. На головному (Master) акумуляторі 3-й DIP-перемикач потрібно підняти вгору. При цьому ємність у додатку може відображатися некоректно (наприклад, 50Ah замість 100Ah), але це нормальна робота нових BMS Dyness і на функціонал не впливає. Проте варто усвідомлювати, що Dyness не є в списку офіційно сумісних батарей, тому при їх використанні LuxPower може відмовити у гарантії.

### Як налаштувати інвертор для роботи з літієвим акумулятором (LiFePO4), якщо немає CAN-комунікації?

> **Відповідь:** У такому разі необхідно обрати режим підключення по напрузі (профіль **"Lead-Acid"**).
>
> 1. В налаштуваннях типу батареї оберіть "Lead-Acid".
> 2. Налаштуйте напруги [`Absorb Voltage(V)`](/settings/absorb_voltage) та [`Float Voltage(V)`](/settings/float_voltage) згідно з техпаспортом вашої АКБ (наприклад, 56.0В та 54.0В для 16S збірки).
> 3. Починаючи з прошивки cBaa-338F99 від 2026-01-08, в інверторі з'явилися спеціальні режими **30** та **31** для літієвих батарей (15S/16S) без комунікації. Вони забезпечують для літію точніший розрахунок SOC, ніж звичайний "кислотний" режим.

### Як правильно підключити JK PB BMS до інвертора LuxPower по CAN-шині?

> **Відповідь:** У мобільному додатку BMS (для JK) або на екрані самої BMS оберіть CAN-протокол `011: LuxpowerTek`. В інверторі задайте [`Battery Type`](/settings/battery_type) = `2: Lithium`, а [`Lithium Type`](/settings/lithium_type) = `6: Lux`. До CAN-порту інвертора підключається лише головна BMS (Master) з адресою `0` — усі DIP-перемикачі вимкнені. Кабель між інвертором та JK PB BMS має бути прямим: CAN H `4–4`, CAN L `5–5`.

### Схема підключення JK PB BMS до LuxPower SNA6000: CAN, RS485 та адреси модулів

> Схема нижче описує **лише комунікацію** між інвертором та батарейними модулями. Вона не замінює проєкт силового DC-підключення, захисту, заземлення та підбору кабелів.
>
> ![Схема комунікації LuxPower SNA6000 з JK PB BMS](jk_pb_bms_luxpower_sna6000_can_rs485.jpg)
>
> 1. На інверторі встановіть [`Battery Type`](/settings/battery_type) = `2: Lithium` і [`Lithium Type`](/settings/lithium_type) = `6: Lux`. На LCD це меню `03: Battery`.
> 2. У JK PB BMS на головній (Master BMS) виберіть `CAN Protocol No. 011: LuxpowerTek`.
> 3. З'єднайте CAN-порт інвертора з CAN-портом **ID0 / Master BMS** прямим RJ45-кабелем (`T568B ↔ T568B`; CAN H `4–4`, CAN L `5–5`). Не підключайте CAN інвертора до підлеглих BMS.
> 4. З'єднайте BMS між собою послідовною шиною RS485: `ID0 / Master → ID1 → ID2 → ID3`.
> 5. Призначте унікальні адреси DIP-перемикачами: ID0 — `0000` (усі вимкнені), ID1 — `0001`, ID2 — `0010`, ID3 — `0011`.

### Як підключити дві акумуляторні батареї з BMS до одного інвертора?

> **Відповідь:** Батареї з'єднуються між собою по шині RS485 з обов'язковим налаштуванням різних адрес у програмі або за допомогою DIP-перемикачів. На мастер БМС повинна бути вибрана адреса, що відповідає головній БМС згідно з інструкцією до вашої BMS. Наприклад, для JK PB BMS це адреса 0.

### Яка розпіновка CAN-кабелю для підключення інвертора до BMS?

> **Відповідь:** У нових партіях інверторів використовується розпіновка 4-5. На старіших моделях інверторів використовувалися піни 3-4.

### Який режим підключення кращий: по CAN-шині чи по напрузі (Lead-Acid)?

> **Відповідь:** Згідно з рекомендаціями виробника, по CAN-шині підключаються виключно літієві акумулятори, що входять до списку офіційно сумісних.
>
> - **CAN-шина:** забезпечує відносно точний SOC, контроль струмів та напруг у реальному часі. Це пріоритетний варіант.
> - **Lead-Acid (по напрузі):** використовується для всіх інших типів АКБ або літієвих збірок без CAN-комунікації, а також для літієвих збірок з CAN-комунікацією, якщо вони не входять до списку офіційно сумісних.

- Починаючи з прошивки cBaa-338F99 від 2026-01-08, в інверторі з'явилися спеціальні режими **30** та **31** для літієвих батарей (15S/16S) без комунікації. Вони забезпечують для літію точніший розрахунок SOC, ніж звичайний "кислотний" режим.
  > **Важливо:** Навіть при роботі по CAN-шині, налаштування напруги в профілі "Lead-Acid" (параметр [`Absorb Voltage`](/settings/absorb_voltage)) виступають "захисним лімітом". Якщо напруга на клемах перевищить це значення, інвертор зупинить заряд незалежно від команд BMS.

### Які протоколи зв'язку по CAN-шині слід обирати для популярних акумуляторів?

> **Відповідь:**
>
> - **HinaESS (PowerGem, Hi-5):** протокол 1 (`1: HINA Battery`).
> - **JK PB BMS (BIOM):** протокол 6 (`6: Lux`) в інверторі та 11 (`11: LuxpowerTek`) у налаштуваннях BMS.
> - **Dyness:** протокол 8 в інверторі. (Детальніше про нюанси Dyness — у питанні вище).
> - **Pylontech:** протокол 2.
>
> Після зміни протоколу рекомендується перезавантажити інвертор.

## 3. Режими заряду та балансування

### Чи варто використовувати режим плаваючого заряду (Float) для акумуляторів LiFePO4, якщо вони підключені без CAN-шини (режим Lead-Acid)?

> **Відповідь:** Постійне утримання LiFePO4 під високою напругою (Bulk) після завершення заряду призводить до пришвидшеної деградації комірок. В режимі "свинцю" рекомендується встановлювати напругу Float трохи нижче за напругу спокою акумулятора (наприклад, 53.5В - 54.0В для 16S).

### Як налаштувати напругу заряду ([System Charge Volt Limit](/settings/system_charge_volt_limit) та [Charge Voltage](/settings/absorb_voltage)), якщо акумулятор підключений по CAN-шині?

> **Відповідь:** Інвертор завжди вибирає найменше значення між трьома параметрами:
>
> 1. Запитом від BMS.
> 2. [`Absorb Voltage(V)`](/settings/absorb_voltage) налаштуванням "кислотного" профілю в інверторі.
> 3. [`System Charge Volt Limit`](/settings/system_charge_volt_limit).
>    Щоб не обмежувати батарею штучно, налаштування в інверторі варто виставити на 0.2-0.3В вище, ніж запитує BMS.

### Акумулятор (наприклад, HinaESS або Dyness) перестав заряджатися від мережі або показує обмеження струму 5А. У чому причина?

> **Відповідь:** Найімовірніше, причина в низькій температурі. Якщо температура батареї нижче +10°C (або +5°C), BMS автоматично обмежує струм заряду для захисту літієвих комірок. Необхідно забезпечити підігрів або перемістити батарею в тепле приміщення.

### Для чого потрібна і як працює функція "[Max AC Input Power](/settings/max_ac_input_power)"?

> **Відповідь:** Ця функція автоматично обмежує зарядний струм, якщо інвертор споживав з мережі не більше ніж у налаштуванні. Це дозволяє зменшити вірогідність вибивання ввідного автомата при одночасному ввімкненні потужних приладів та зарядці. Але це не є повноцінний грід пік шейвінг, потужність навантаження воно ніяк не обмежує, лише струм заряду.

### Чому інверторна JK BMS не може відбалансувати комірки, хоча балансир працює, а інвертор вимикає зарядку?

> **Відповідь:** При відключеному флоат чардж режимі в БМС та досягненні рівня напруги SOC100 зарядка вимикається незалежно від того чи відбалансувались ваші комірки. Активуйте флоат чардж режим у БМС та виставте достатній RCV Time для балансування ваших комірок, тоді зарядка буде припинятись лише після закінчення RCV Time.

### Як правильно налаштувати старт балансування комірок для LiFePO4 (наприклад, з JK BMS)?

> **Відповідь:** Не варто починати балансування з 3.0В. Оптимально розпочинати процес при напрузі 3.4В-3.42В на комірку, коли крива напруги починає різко йти вгору.

## 4. Статус 'BMS Charge: Forbidden' та помилки

### Що означає статус "BMS Charge: Forbidden" в інтерфейсі інвертора?

> **Відповідь:** Це команда від BMS на повну заборону заряду. Причини:
>
> - Досягнуто 100% SOC.
> - Спрацював захист по перенапрузі комірки (OVP).
> - Перевищено струм заряду (OCP).
> - Аварія по температурі (занадто холодно або гаряче).
> - Втрата зв'язку з BMS.

### Що означає попередження 27 на дисплеї інвертора?

> **Відповідь:** Warning 27 (Battery Open) вказує на занадто низьку напругу акумулятора (менше 40В на протязі 10 секунд) що може свідчити про аварійне відключення акумулятора.

## 5. Рівень заряду (SOC) та калібрування

### Чому рівень заряду (SOC) різко падає з 50-60% до 0%?

> **Відповідь:** Це майже завжди одна з двох причин:

> 1. **Дрейф SOC (найпоширеніша причина)**  
>    Кулонометр BMS (система підрахунку ампер-годин) накопичує похибку, якщо батарею довго не заряджали до 100 %.  
>    SOC стає «оптимістичним». Під навантаженням, коли напруга комірок досягає нижнього порогу, BMS раптово скидає SOC до 0 % для захисту.  
>    **Рішення:** Проведіть повний цикл заряду до 100 % (поки BMS сама не скине статус на 100 %). Після цього дрейф зникає.

> 2. **Проблема з однією коміркою або з’єднанням**  
>    Одна комірка значно нижча за інші або має погане з’єднання. Під навантаженням її напруга різко провалюється → спрацьовує захист BMS по низькій напрузі (undervoltage) → SOC миттєво падає до 0 %, навіть якщо загальна напруга банки ще нормальна.

> **Як швидко діагностувати:**
>
> - Перегляньте в додатку BMS напругу кожної комірки під навантаженням.
> - Якщо різниця між комірками > 0,1–0,15 В — це дисбаланс або слаба комірка.
> - Якщо всі комірки приблизно однакові, але SOC все одно падає — це дрейф.

### Чи можна точного визначати SOC LiFePO4 тільки по напрузі (наприклад, 20% і 80%)?

> **Відповідь:** Ні, крива напруги LiFePO4 дуже плоска. Між 20% та 80% напруга майже не змінюється. Точний SOC розраховує тільки BMS методом підрахунку струму (кулонометрія).

### Чому акумулятор, підключений по CAN-шині, зупиняє заряд на 99% і не досягає 100%?

> **Відповідь:** можливі причини:
>
> - параметри [`System Charge Volt Limit`](/settings/system_charge_volt_limit) або [`Absorb Voltage`](/settings/absorb_voltage) встановлені нижче, ніж напруга досягнення 100% у BMS,
> - присутня різниця між семплінгом напруги інвертору та BMS, наприклад BMS очікує 56В для переходу на 100%, інвертор видає 56В згідно свого вольтметру, але BMS бачить цю напругу як 55.9В. В такому разі перехід до 100% не відбудеться поки BMS не побачить напруги 56В. Лікується приведенням семплінгу напруги інвертора та BMS до однакового значення.

## 6. Паралельна робота декількох АКБ

### Чи можна паралельно з'єднувати батареї з різними версіями прошивок JK BMS?

> **Відповідь:** Так, це допустимо. Рекомендується призначити акумулятор з новішою прошивкою головним (Master).

### Чи можна з'єднувати паралельно свинцевий акумулятор та літієву збірку?

> **Відповідь:** Ні, категорично не рекомендується.

### Чому в паралельній збірці виникає велика різниця у відсотках заряду (SOC) між батареями?

> **Відповідь:** Причини: різний внутрішній опір збірок, різні опори силових кабелів, різні перехідні опори зєднань. Батарея з меншим опором завжди приймає і віддає більше струму.

### Як правильно додати новий акумулятор у вже існуючу паралельну збірку?

> **Відповідь:** Перед об’єднанням необхідно вирівняти напругу на обох батареях (зарядити обидві до 100%). Підключення батарей з великою різницею напруг призведе до високих вирівнюючих струмів, що може пошкодити BMS або клеми.

## 7. Захист та електромонтаж АКБ

### Чи можна розміщувати комірки LiFePO4 на боці (клемами вбік)?

> **Відповідь:** Виробники комірок рекомендують виключно вертикальний монтаж (клемами догори). Це забезпечує правильну роботу запобіжного клапана та запобігає витоку електроліту при позаштатних ситуаціях.

### Що краще для захисту акумулятора: DC автомат чи плавкий запобіжник?

> **Відповідь:** Автомат зручніший для керування, але якісний плавкий запобіжник (наприклад, тип NH) надійніше розриває дугу при реальному короткому замиканні. Оптимально використовувати обоє або спеціалізовані DC-автомати з високою здатністю розриву дуги.

### Чи може інвертор працювати, якщо акумулятор раптово відключиться під час роботи?

> **Відповідь:** Хоча інвертор апаратно вміє працювати без акумулятора, раптове відключення батареї під час активної роботи є нештатною ситуацією. В автономному режимі при відсутності мережі інвертор відключить навантаження на виході EPS. В мережевому режимі інвертор перейде в режим байпасу і продовжить працювати від мережі.

### Чому при наявності мережі або повному заряді інвертор продовжує споживати невелику потужність з акумулятора (30-150 Вт)?

> **Відповідь:** Це штатна поведінка, зумовлена кількома факторами:
>
> 1. **Режим PV+AC:** Якщо активована функція підмішування сонячної енергії, інвертор тримає силові каскади в активному стані. Щоб усунути мікророзряд вночі, спробуйте вимкнути функцію "PV+AC" (коли немає генерації).
> 2. **Компенсація саморозряду:** На останніх прошивках інвертор намагається максимально точно підтримувати цільову напругу, яку запитує BMS, що може відображатися як невелике споживання.
> 3. **Особливості режиму [AC First](/settings/ac_first_mode):** У цьому режимі пріоритет надається мережі, але інвертор все одно може підтягувати мікроструми з АКБ для підтримки синхронізації або через активний режим "PV+AC".

## 8. Відключення та перезавантаження

### Що робити, якщо напруга на виході інвертора зникла?

> **Відповідь:** Першочергово перевірте фізичний перемикач "EPS" на нижній панелі. Він має бути в позиції "ON" для подачі напруги на будинок. Також переконайтеся, що навантаження не перевищує потужність інвертора.
