# Електромонтаж та підключення

## 1. Трансформатор струму (CT) та керування експортом

### Чи йде в комплекті з інвертором LuxPower SNA 6000 трансформатор струму (CT) для обмеження експорту?  
> **Відповідь:** Так, у нових партіях поставки моделі SNA 6000 трансформатор струму вже включений у заводську комплектацію. (У минулих поставках його доводилося докуповувати окремо).

### Чи потрібен трансформатор струму (CT) і для чого він використовується?
> **Відповідь:** Трансформатор струму (CT) встановлюють після головного лічильника, якщо ви плануєте експортувати енергію для споживачів, що підключені перед інвертором, але хочете уникнути виходу енергії в зовнішню мережу (zero export).

### Як правильно встановити напрямок CT трансформатора, якщо потужність не відображається або відображається некоректно?
> **Відповідь:** Стрілка на трансформаторі має бути спрямована в сторону інвертора. Якщо він випадково встановлений у зворотному напрямку, у налаштуваннях інвертора (пункт 23) є остання опція (enable/disable), яка програмно виконує роль реверсу.


## 2. Захисні пристрої: Автомати, ПЗВ та Реле напруги

### Які захисні пристрої необхідно встановлювати між акумулятором та інвертором?

> **Відповідь:** Між інвертором та батареєю необхідно встановлювати захист у вигляді **автоматичного вимикача постійного струму (DC Breaker)** та/або **плавких запобіжників (DC Fuse)** формату NH00.
> 
> **Важливі нюанси:**
> 1. **Ні в якому разі** не використовуйте звичайні AC-автомати (змінного струму) на лінії акумулятора. Вони не здатні розірвати дугу постійного струму, що може призвести до пожежі.
> 2. **Тип DC-автомата:** Краще використовувати **неполяризовані** DC-автомати, оскільки струм між інвертором та батареєю протікає у обох напрямках (заряд та розряд).
> 3. **Надійність:** Запобіжники в керамічних корпусах вважаються надійнішими в екстремальних ситуаціях, оскільки вони гарантовано розривають коло навіть при дуже високих струмах КЗ.

### Чи можна встановлювати реле напруги (ПЗМ / Zubr) на виході інвертора (на лінії споживачів Load)?

> **Відповідь:** Встановлювати реле напруги (типу Zubr) на виході інвертора **не рекомендується**. 
> - Під час перемикання інвертора з міської мережі на акумулятор виникає апаратна пауза в 10–20 мс. 
> - Реле напруги фіксує це як аварійне зникнення енергії та запускає власний таймер затримки (наприклад, на 3-30 секунд).
> - В результаті будинок залишається без світла навіть при справному інверторі, що зводить нанівець функцію безперебійного живлення (UPS).

### Яке реле напруги краще встановити перед інвертором?
> **Відповідь:** Реле від відомих виробників (наприклад, Zubr, DigiTOP, Novatek або ПромАвтоматика). Є моделі, які окрім напруги (V) відображають струм (А) та потужність (W), що додає зручності в моніторингу.

### Які автомати використовувати для підключення інвертора до мережі: однополюсні чи двополюсні?
> **Відповідь:** Рекомендується використовувати двополюсні автомати для одночасного розриву фази і нуля. Згідно з EN 50549-1 (діючий ДСТУ) розрив обох провідників (L + N) генеруючими установками при зникненні мережі обов’язковий для безпечної роботи ремонтних бригад.

## 3. Заземлення, Нейтраль та функція [N-PE bond](/settings/n_pe_bond)

### Чому в автономному режимі (без мережі) виникають проблеми з обладнанням (котли не працюють, лампи світяться, тестер показує 150В)?

> **Відповідь:** Це класична проблема "плаваючого нуля", характерна для IT-мереж (якою стає ваша система в автономному режимі). 
> **Симптоми:**
> - Газові котли (фазозалежні) не розпізнають полум'я та видають помилку.
> - LED-лампи тьмяно світяться навіть при вимкненому вимикачі.
> - Тестер показує напругу ~110-150В між нулем і землею.
> - Індикаторна викрутка світиться на обох контактах розетки (дві "напівфази").
> - ПЗВ (дифреле) на лінії будинку не спрацьовує при замиканні на землю.
> 
> **Рішення:** Для коректної роботи необхідно забезпечити зв'язок вихідного нуля (N) із заземленням (PE) під час роботи від АКБ.

### Що таке функція "[N-PE bond](/settings/n_pe_bond)" і як її правильно налаштувати?

> **Відповідь:** Функція **[N-PE bond](/settings/n_pe_bond)** (пункт 26 у меню) керує внутрішнім реле інвертора, яке замикає вихідний нуль (N) на землю (PE) під час відсутності зовнішньої мережі.
> 
> **Важливі кроки:**
> 1. Переконайтеся, що вихід EPS тимчасово вимкнений при зміні налаштувань.
> 2. Активуйте функцію (пункт 26) в налаштуваннях. (За умови наявності якісного контуру заземлення).
> 3. Якщо програмна функція не допомагає, перевірте, чи підключений внутрішній роз'єм PE до плати всередині інвертора (іноді він не підключений із заводу).


## 4. Кабелі, перерізи та навантаження

### Як правильно розрахувати переріз кабелю DC кола при паралельному підключенні кількох інверторів до однієї акумуляторної батареї?
> **Відповідь:** Якщо інвертори підключаються через спільну шину, то кабель від акумулятора до цієї шини повинен витримувати сумарний струм усіх інверторів. Наприклад, якщо до трьох інверторів від шини йдуть кабелі по 35 мм², то загальний кабель до акумулятора не може бути такого ж перерізу, оскільки струм у ньому буде втричі більшим. В таких випадках потрібно суттєво збільшувати переріз кабелю до батареї, щоб уникнути плавлення ізоляції та ризику займання. [Victron Energy в своєму мануалі](https://www.victronenergy.com/upload/documents/The_Wiring_Unlimited_book/43562-Wiring_Unlimited-pdf-en.pdf) рекомендує просте правило:  Current / 3 = Cable cross-section in mm² (Струм / 3 = Переріз кабелю в мм²).

### Яким перерізом кабелю потрібно підключати інвертор SNA 6000 до мережі будинку?
> **Відповідь:** Для забезпечення максимальних навантажень вхід інвертора (9кВт) необхідно прокладати кабель перерізом від 10 мм². Використання кабелю 6 мм² або менше може призвести до його перегріву та пожежі при максимальних навантаженнях.

### Яку потужність транзитом може пропустити інвертор SNA 6000 у режимі наявності міської мережі?
> **Відповідь:** Згідно з технічною документацією виробника, вбудоване реле байпасу в моделі SNA 6000 розраховане на струм до 60А (в SNA 5000 — 40А). Це дозволяє безпечно пропускати через себе транзитне навантаження будинку, яке значно перевищує номінал самого інвертора (до 9кВт).


## 5. Робота з потужним обладнанням та специфічними приладами

### Чи можна використовувати зварювальний апарат при живленні від інвертора?

> **Відповідь:** Так, інвертори (наприклад, SNA 6000) нормально переносять роботу зі зварювальними апаратами інверторного типу на помірних струмах (електродами 2-3 мм).
> - У мережевому режимі інвертор просто домішуватиме енергію з мережі.
> - В автономному режимі будьте уважні: пікові струми зварювання можуть перевантажити інвертор. Перед роботою рекомендується перевірити реальні пускові струми вашого апарата.

### Чому потужний електроінструмент (наприклад, компресор) не запускається в автономному режимі, але успішно стартує, якщо увімкнути режим підмішування (PV+AC)?
> **Відповідь:** Електродвигуни мають високі пускові струми (від х7 до х10 номіналу). В автономному режимі інвертор спирається виключно на акумулятор і ліміт струму розряду (наприклад, 120А), якого може не вистачити для старту. Коли є зовнішня мережа і увімкнено гібридний режим, інвертор використовує міську мережу як миттєвий буфер для покриття стартового струму, тому компресор запускається без проблем.

### Чому при спробі налаштувати автозапуск генератора через "сухі контакти" інвертора, контакт NC (Normally Closed) не "дзвониться" мультиметром?

> **Відповідь:** У багатьох нових апаратних ревізіях інверторів контакт **NC** може бути фізично не підключений на системній платі. Для коректної реалізації системи автозапуску генератора слід використовувати контакти **NO** (Normally Open). Вони замикаються автоматично, коли батарея розряджається до встановленого вами порогу напруги/SOC.


## 6. Моніторинг, Wi-Fi та права доступу

### Чи можна зареєструвати новий інвертор под кодом будь-якого інсталятора?
> **Відповідь:** Так, можна використати код будь-якого інсталятора, проте він матиме віддалений доступ до налаштувань вашого інвертора (якщо ви не закриєте цей доступ). Рекомендується узгоджувати використання коду інсталятора з продавцем для збереження гарантійної підтримки.

### Чи потрібні права інсталятора для зміни Wi-Fi мережі (наприклад, при заміні роутера)?
> **Відповідь:** Ні, прав кінцевого користувача достатньо. Це можна зробити, підключившись до інвертора локально через мобільний додаток.

### Що робити, якщо Wi-Fi донгл завис (світиться один діод, інший блимає) і не роздає власну мережу BAxxxx для первинного налаштування?  
> **Відповідь:** Якщо донгл не підключений до локальної мережі та не роздає свою, його роботу порушено. Якщо звичайне перезавантаження не допомагає, необхідно виконати апаратне скидання (hard reset) самого Wi-Fi чіпа MXCHIP EMW3080 на платі пристрою (інструкції є на профільних форумах), або ж замінити донгл на новий.

### Як підключити Wi-Fi модуль (донгл), якщо інвертор встановлено у підвалі, де немає сигналу роутера?
> **Відповідь:** Користувачі успішно використовують недорогі HDMI-подовжувачі для передачі сигналу по вже прокладеним кабелям. Також інтернет можна передати через Powerline-адаптери, які працюють по електромережі (за умови знаходження пристроїв на одній фазі і без стабілізаторів між ними), або же використовувати недорогі Wi-Fi ретранслятори.


## 7. Охолодження, шум та обслуговування

### Як працюють вентилятори в інверторі LuxPower і чи можна замінити їх на тихіші комп'ютерні кулери (наприклад, Noctua)?

> **Відповідь:** Вентилятори вмикаються за таймером, а також жорстко прив'язані до навантаження (понад 1.5-2 кВт) та рівня генерації від сонячних панелей. Заміна на тихіші кулери типу Noctua не рекомендується: вони мають значно менший статичний тиск і не зможуть ефективно продути радіатори при великих навантаженнях, що призведе до перегріву або помилок `fan stuck`.

### Що регулює пункт налаштувань 24 (Fan Speed)?

> **Відповідь:** Цей параметр задає обмеження максимальних обертів (у відсотках) для вентиляторів. Проте при критичному навантаженні чи температурі інвертор ігнорує це налаштування і вмикає охолодження на повну потужність для захисту компонентів.

### Чому корпус інвертора "б'ється" струмом (потенціал 110В)?

> **Відповідь:** Це наслідок роботи EMI-фільтра на вході. Корпус інвертора обов'язково має бути заземлений згідно з інструкцією. Якщо заземлення відсутнє, на металевих частинах утворюється потенціал у половину фазної напруги.

### Який стандарт мережі (Grid Standard) обрати для України?

> **Відповідь:** Слід обирати стандарт під номером `0` ([Rule](/settings/rule) 0 / General 50Hz).

### Що означають параметри статистики "E_inv" та "E_rec"?

> **Відповідь:**
> - **E_inv:** загальна кількість енергії, згенерована інвертором (від сонця або акумулятора).
> - **E_rec:** кількість енергії, взята із зовнішньої мережі для заряджання акумуляторів.
